---
icon: coins
cover: ../.gitbook/assets/banner-datacenter.jpg
coverY: 0
layout:
  cover:
    visible: true
    size: hero
  title:
    visible: true
  description:
    visible: true
  tableOfContents:
    visible: true
  outline:
    visible: true
  pagination:
    visible: true
---

# Datacenter Cost

<figure><img src="../.gitbook/assets/dc-devices-1.jpg" alt="Data Center Devices: Server, Storage และ Switch"><figcaption><p>Data Center Devices: Server, Storage และ Switch</p></figcaption></figure>

<figure><img src="../.gitbook/assets/dc-devices-2.jpg" alt="Data Center Devices: Rack, Cooling, UPS และ Generator"><figcaption><p>Data Center Devices: Rack, Cooling, UPS และ Generator</p></figcaption></figure>

| อุปกรณ์ | จำนวน | หน้าที่ | ราคา (บาท) |
| --- | --- | --- | --- |
| HPE DL360 Gen11 | 4 | Virtualization Cluster (N+1) | 2,300,000 |
| HPE DL380 Gen11 + 2 × NVIDIA L40S 48GB | 1 | Run and train AI | 1,052,000 |
| Dell PowerStore 500T | 1 | VM Datastore | 3,120,000 |
| Synology RS4021xs+ (12 × 8TB) + RX1225RP | 1 | CCTV 28 TB, file, Veeam repo | 620,000 |
| Cisco Nexus 93180YC-FX | 2 | DC fabric | 700,000 |
| 42U rack 800×1200 mm | 4 | 3 populated + 1 reserved | 155,800 |
| Precision cooling 12 kW DX N+1 | 2 | Data hall cooling | 1,314,000 |
| UPS 20 kVA online double conversion, Li-ion | 2 | 2N A side / B side | 2,104,000 |
| Diesel generator 60 kVA enclosed | 1 | Backup power | 920,000 |
| **รวม** | | | **12,285,800 (฿12.285M)** |
